# Requirements Traceability Matrix — MayaCardio "Never Lose a Heartbeat"

| Req ID | Assessment Section | Requirement Summary | Implementation Location | Verification Command | Test Status | Evidence Location |
|---|---|---|---|---|---|---|
| **REQ-01** | §1, §2.1, §4 #1 | Continuous collection of Sensor 1 (3 ch) & Sensor 2 (2 ch) at 400 Hz | `packages/collector/src/collector.ts` | `npx vitest run tests/collector.test.ts` | **VERIFIED PASS** | `tests/collector.test.ts:40-62` |
| **REQ-02** | §2.1, §6.1 | Preservation of signed 24-bit integer values without truncation | `packages/shared/src/types.ts`, `packages/device-storage/src/storage.ts` | `npx vitest run tests/device-storage.test.ts` | **VERIFIED PASS** | `tests/device-storage.test.ts:48-68` |
| **REQ-03** | §2.1, §4 #1, #3 | Safe device storage surviving crashes, reboots, and power cuts (SQLite WAL, synchronous=FULL) | `packages/device-storage/src/sqlite-adapter.ts`, `packages/device-storage/src/storage.ts` | `npx vitest run tests/device-storage.test.ts` | **VERIFIED PASS** | `tests/device-storage.test.ts:38-46` |
| **REQ-04** | §2.2, §4 #4 | Online streaming to cloud; each second's result produced in cloud within 5s | `packages/cloud-api/src/server.ts`, `packages/sync/src/sync-worker.ts` | `npx vitest run tests/cloud-api.test.ts` | **VERIFIED PASS** | `tests/cloud-api.test.ts:47-92` |
| **REQ-05** | §2.3 | Offline collection and processing on device with identical logic | `packages/sync/src/device-processor.ts` | `npx vitest run tests/sync-and-switching.test.ts` | **VERIFIED PASS** | `tests/sync-and-switching.test.ts:74-98` |
| **REQ-06** | §2.4, §4 #5 | Automatic mode switching (ONLINE <-> OFFLINE) within 10s of network state change; zero loss/duplication | `packages/state-machine/src/state-machine.ts`, `packages/state-machine/src/health-checker.ts` | `npx vitest run tests/sync-and-switching.test.ts` | **VERIFIED PASS** | `tests/sync-and-switching.test.ts:100-136` |
| **REQ-07** | §2.5, §4 #6 | Catch up: send all unsynced samples on reconnect; 2h outage catch-up within 15 min; exactly-once in cloud | `packages/sync/src/sync-worker.ts`, `packages/cloud-api/src/db/repository.ts` | `npx vitest run tests/failure-injection.test.ts` | **VERIFIED PASS** | `tests/failure-injection.test.ts:220-250` |
| **REQ-08** | §2.6, §4 #2 | Honest loss tracking: record sensor, index range, and reason; no invented values | `packages/device-storage/src/storage.ts`, `packages/collector/src/collector.ts` | `npx vitest run tests/device-storage.test.ts` | **VERIFIED PASS** | `tests/device-storage.test.ts:98-120` |
| **REQ-09** | §3 | 1-second windowing (400 samples/win), `missing_1`, `missing_2`, `complete` calculation | `packages/processing/src/windowing.ts` | `npx vitest run tests/processing.test.ts` | **VERIFIED PASS** | `tests/processing.test.ts:110-155` |
| **REQ-10** | §3 | Per-channel mean, min, max (null if no samples available); round to 1 decimal place | `packages/processing/src/stats.ts` | `npx vitest run tests/processing.test.ts` | **VERIFIED PASS** | `tests/processing.test.ts:13-33` |
| **REQ-11** | §3 | Sensor 2 magnitude: mean of $\sqrt{ch1^2 + ch2^2}$ over available samples (round to 1 dec) | `packages/processing/src/stats.ts` | `npx vitest run tests/processing.test.ts` | **VERIFIED PASS** | `tests/processing.test.ts:35-48` |
| **REQ-12** | §3 | Sensor 1 Channel 2 Heart Rate peak detection (800 prev samples, lookahead 1, > neighbours, > 0.5*max(800), min gap 100) | `packages/processing/src/heart-rate.ts` | `npx vitest run tests/processing.test.ts` | **VERIFIED PASS** | `tests/processing.test.ts:70-98` |
| **REQ-13** | §3 | Heart Rate calculation ($60 / \text{mean\_gap\_sec}$ over 5s interval $[400(w-4), 400(w+1)-1]$); null if $w<4$, any sample missing, or $<2$ peaks | `packages/processing/src/heart-rate.ts` | `npx vitest run tests/processing.test.ts` | **VERIFIED PASS** | `tests/processing.test.ts:50-70, 100-118` |
| **REQ-14** | §3, §8 | Identical deterministic shared processing engine across device and cloud (`mode` tagged) | `packages/processing/src/index.ts` | `npx vitest run tests/processing.test.ts` | **VERIFIED PASS** | `tests/processing.test.ts:120-155` |
| **REQ-15** | §4 Required Commands | CLI: `pipeline status` (JSON line: mode, samples_saved, samples_in_cloud, backlog) | `packages/cli/src/commands/status.ts` | `npx vitest run tests/cli.test.ts` | **VERIFIED PASS** | `tests/cli.test.ts:65-85` |
| **REQ-16** | §4 Required Commands | CLI: `pipeline export --session ID --from [device|cloud]` (NDJSON samples then loss records) | `packages/cli/src/commands/export.ts` | `npx vitest run tests/cli.test.ts` | **VERIFIED PASS** | `tests/cli.test.ts:87-120` |
| **REQ-17** | §4 Required Commands | CLI: `pipeline results --session ID` (NDJSON per window & mode with §3 outputs) | `packages/cli/src/commands/results.ts` | `npx vitest run tests/cli.test.ts` | **VERIFIED PASS** | `tests/cli.test.ts:122-148` |
| **REQ-18** | §6.2 | TCP client protocol: `{"cmd":"read","sensor":X}` and `{"cmd":"read","sensor":X,"from_index":Y}`, handle single client limit | `packages/collector/src/tcp-client.ts` | `npx vitest run tests/mock-service.test.ts` | **VERIFIED PASS** | `tests/mock-service.test.ts:60-118` |
| **REQ-19** | §6.2 | Strict CRC-32 (zlib) validation on data string from `[` to matching `]`; drop and reread corrupt replies | `packages/collector/src/crc-validator.ts`, `packages/shared/src/crc.ts` | `npx vitest run tests/shared-crc.test.ts` | **VERIFIED PASS** | `tests/shared-crc.test.ts:4-28` |
| **REQ-20** | §6.2, §6.3 | Buffer overflow and outage handling: handle `lost` array in replies, mock restarts (`to_index: null`) | `packages/collector/src/collector.ts`, `packages/mock-service/src/ring-buffer.ts` | `npx vitest run tests/collector.test.ts` | **VERIFIED PASS** | `tests/collector.test.ts:80-104` |
| **REQ-21** | §4 #8, §5 #4 | Resource efficiency within ARM64 limits (<=4 CPU cores, <=2 GB RAM); measurement script and report | `scripts/benchmark-arm64.ts` | `npm run benchmark -- 10` | **VERIFIED PASS (Local Smoke) / UNCONFIRMED (Native ARM64 1-Hr)** | `docs/arm64-resource-report.md`, `docs/final-audit-report.md` |
| **REQ-22** | §5 #1, #2, #3, #5 | Deliverables: Code repo, README, 2-page Design Note, Failure-test evidence, Demo script/recording plan, AI disclosure, Final Audit Report | Entire Repository Root & `docs/` | `npx vitest run` (47 passed) | **VERIFIED PASS** | `README.md`, `docs/final-audit-report.md` |
